\section{Dados da subestação do consumidor}

No que confere a instalação do consumidor que será objeto de estudo, seus dados principais, são:

\begin{itemize}
    \item Tipo de instalação: subestação de energia elétrica transformadora de média tensão;
    \item Características estruturais: subestação abrigada de alvenaria;
    \item Tensão nominal primária de fornecimento: 13.8 kV;
    \item Tensão nominal secundária: 380 V;
    \item Tipo de alimentação da rede: aérea;
    \item Tipo de alimentação do ponto de derivação: subterrânea;
    \item Demanda máxima: 420 kVA;
    \item Corrente de carga máxima: 17.57 A;
    \item Transformador a seco: 500 kVA, D-Yt, 13.8/0.38 kV, Z = 5.7\%;
    \item Fator de potência: 0.92 indutivo;
    \item Frequência do sistema: 60 Hz;
    \item Taxa de crescimento esperada: 1\% ao ano;
    \item Horizonte de estudo: 10 anos;
    \item Fator de crescimento de carga aproximado: 1.1;
\end{itemize}
