\section{Identificação e descrição do projeto}

O presente memorial descritivo tem como objetivo explicitar as especificações de engenharia do projeto de uma subestação simplificada ao tempo para atender uma demanda máxima de 100 kW com fator de potência de 0,92 indutivo pertencente ao Núcleo de Pesquisa e Inovação em Tecnologia da Informação (nPITI) da UFRN, localizada em na Av. Passeio dos Girassóis, 1158 - Lagoa Nova, Natal - RN.


Dados da obra:

\begin{itemize}
    \item Nome: PotiPower Serviços Elétricos;
    \item Endereço: UFRN, Natal - RN;
    \item Autores do projeto: Levy Gabriel da Silva Galvão e Nicholas Medeiros Lopes.
\end{itemize}

Dados do projeto:

\begin{itemize}
    \item Tipo de instalação: subestação de energia elétrica transformadora de média tensão;
    \item Tensão nominal primária de fornecimento: 13,8 kV;
    \item Tensão nominal secundária: 380 V;
    \item Tipo de alimentação: aérea;
    \item Demanda máxima: 100 kW;
    \item Fator de potência: 0.92 (indutivo);
    \item Frequência do sistema: 60 Hz.
\end{itemize}
