\section{Introdução}

O presente memorial descritivo tem como objetivo explicitar as especificações de engenharia do projeto de uma subestação plena de consumidor para atender uma demanda máxima de 510 kVA de um prédio de escritórios de 5 andares com risco de explosão/incêndio pertencente ao grupo empresarial Santos-Dumont.

Dados da obra:

\begin{itemize}
    \item Nome do interessado: Santos-Dumont Serviços Empresariais Ltda.;
    \item CNPJ do contratante: 09.377.261/0001-08;
    \item Responsáveis técnicos: Levy Gabriel da Silva Galvão e Nicholas Medeiros Lopes;
    \item Contato dos responsáveis técnicos: levy.gabriel.088@ufrn.edu.br e\\ nicholasml@ufrn.edu.br; 
    \item Empresa contratada: PotiPower;
\end{itemize}

Dados do projeto:

\begin{itemize}
    \item Tipo de instalação: subestação de energia elétrica transformadora de média tensão;
    \item Características estruturais: subestação abrigada de alvenaria;
    \item Tensão nominal primária de fornecimento: 13,8 kV;
    \item Tensão nominal secundária: 380 V;
    \item Tipo de alimentação da rede: aérea;
    \item Tipo de alimentação do ponto de derivação: subterrânea;
    \item Capacidade instalada: 507.8 kW;
    \item Demanda máxima: 504.4 kVA $\approx 510kVA$;
    \item Fator de potência: 0.92 indutivo;
    \item Frequência do sistema: 60 Hz.
\end{itemize}


A execução do projeto deverá obedecer a melhor técnica, por profissionais qualificados e dirigidos por profissionais que tenham habilitação junto ao CREA.

As instalações devem ser executadas de acordo com o descrito nas plantas e diagramas em anexo, obedecendo às indicações e especificações constantes deste memorial. 

O projeto elétrico foi desenvolvido e deve ser executado em conformidade com a norma da concessionária de energia local “DIS-NOR-036: Norma de Fornecimento de Energia Elétrica em Média Tensão de Distribuição à Edificação Individual” e "NOR.DISTRIBU-ENGE-0022: Fornecimento de Energia Elétrica à Edificações com Múltiplas Unidades Consumidoras". 

Os desenhos e tabelas citados neste memorial estão constantes nas normas anteriormente expressas.

Ainda, todos os materiais especificados e citados no projeto deverão estar de acordo com as respectivas normas técnicas brasileiras de cada um. 




